![[Pasted image 20260621002615.png]]
 ##### 01 (0x01) Ler bobinas
 - Este código de função é usado para ler o estado de 1 a 2000 bobinas contíguas em um dispositivo remoto. A PDU de solicitação especifica o endereço inicial, ou seja, o endereço da primeira bobina especificada, e o número de bobinas. Na PDU, as bobinas são endereçadas a partir de zero. Portanto, as bobinas numeradas de 1 a 16 são endereçadas de 0 a 15. As bobinas na mensagem de resposta são agrupadas em uma bobina por bit do campo de dados. O status é indicado como 1 = LIGADO e 0 = DESLIGADO. O bit menos significativo (LSB) do primeiro byte de dados contém a saída especificada na consulta. As demais bobinas seguem em direção à extremidade de ordem superior deste byte e, nos bytes subsequentes, da ordem inferior para a superior. Se a quantidade de saída retornada não for um múltiplo de oito, os bits restantes no byte de dados final serão preenchidos com zeros (em direção à extremidade de ordem superior do byte). O campo Contagem de Bytes especifica a quantidade de bytes de dados completos.![[Pasted image 20260621015818.png]]O estado das saídas 27 a 20 é mostrado como o valor de byte CD em hexadecimal ou 1100 1101 em binário. A saída 27 é o bit mais significativo (MSB) desse byte e a saída 20 é o bit menos significativo (LSB). Por convenção, os bits dentro de um byte são mostrados com o bit mais significativo (MSB) à esquerda e o bit menos significativo (LSB) à direita. . Assim, as saídas no primeiro byte são de '27 a 20', da esquerda para a direita. O byte seguinte tem saídas de '35 a 28', da esquerda para a direita. Como os bits são transmitidos serialmente, eles fluem do bit menos significativo (LSB) para o bit mais significativo (MSB): 20 a 35, e assim por diante. . 27, 28 . . No último byte de dados, o estado das saídas 38 a 36 é mostrado como o valor de byte 05 em hexadecimal ou 0000 0101 em binário. A saída 38 está na sexta posição de bit a partir da esquerda, e a saída 36 é o bit menos significativo (LSB) desse byte. Os cinco bits restantes de ordem superior são preenchidos com zeros![[Pasted image 20260621020137.png]]